Hour=2, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=FLEET SET TO CHARGING BY TIME TRIGGER
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH 253.438 KW WITH 7350 KWH REMAINING AND 1470 KWH RESERVE.
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.A TO DISPATCH 34.9918 KW. FINAL KWOUT IS 34.9918 KW
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.B TO DISPATCH 33.7782 KW. FINAL KWOUT IS 33.7782 KW
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 31.9578 KW. FINAL KWOUT IS 31.9578 KW
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 32.5646 KW. FINAL KWOUT IS 32.5646 KW
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.E TO DISPATCH 34.385 KW. FINAL KWOUT IS 34.385 KW
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 33.7782 KW. FINAL KWOUT IS 33.7782 KW
Hour=17, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 33.1714 KW. FINAL KWOUT IS 33.1714 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH 910.801 KW WITH 7040.27 KWH REMAINING AND 1470 KWH RESERVE.
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.A TO DISPATCH 100 KW. FINAL KWOUT IS 100 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.B TO DISPATCH 163.893 KW. FINAL KWOUT IS 163.893 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 162.072 KW. FINAL KWOUT IS 162.072 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 162.679 KW. FINAL KWOUT IS 162.679 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.E TO DISPATCH 150 KW. FINAL KWOUT IS 150 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 163.893 KW. FINAL KWOUT IS 163.893 KW
Hour=18, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 163.286 KW. FINAL KWOUT IS 163.286 KW
Hour=19, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH 523.848 KW WITH 5782.53 KWH REMAINING AND 1470 KWH RESERVE.
Hour=19, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.B TO DISPATCH 200 KW. FINAL KWOUT IS 200 KW
Hour=19, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 236.908 KW. FINAL KWOUT IS 236.908 KW
Hour=19, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 237.514 KW. FINAL KWOUT IS 237.514 KW
Hour=19, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 200 KW. FINAL KWOUT IS 200 KW
Hour=19, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 238.121 KW. FINAL KWOUT IS 238.121 KW
Hour=19, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH 231.688 KW WITH 5782.53 KWH REMAINING AND 1470 KWH RESERVE.
Hour=19, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 270.006 KW. FINAL KWOUT IS 270.006 KW
Hour=19, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 270.613 KW. FINAL KWOUT IS 270.613 KW
Hour=19, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 250 KW. FINAL KWOUT IS 250 KW
Hour=19, Sec=0, ControlIter=3, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH 154.95 KW WITH 5782.53 KWH REMAINING AND 1470 KWH RESERVE.
Hour=19, Sec=0, ControlIter=3, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 292.142 KW. FINAL KWOUT IS 292.142 KW
Hour=19, Sec=0, ControlIter=3, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 292.748 KW. FINAL KWOUT IS 292.748 KW
Hour=19, Sec=0, ControlIter=4, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH 111.802 KW WITH 5782.53 KWH REMAINING AND 1470 KWH RESERVE.
Hour=19, Sec=0, ControlIter=4, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 308.113 KW. FINAL KWOUT IS 308.113 KW
Hour=19, Sec=0, ControlIter=4, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 300 KW. FINAL KWOUT IS 300 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH -186.801 KW WITH 4038.36 KWH REMAINING AND 1470 KWH RESERVE.
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.A TO DISPATCH 73.3141 KW. FINAL KWOUT IS 73.3141 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.B TO DISPATCH 173.314 KW. FINAL KWOUT IS 173.314 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 281.428 KW. FINAL KWOUT IS 281.428 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 273.314 KW. FINAL KWOUT IS 273.314 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.E TO DISPATCH 123.314 KW. FINAL KWOUT IS 123.314 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 173.314 KW. FINAL KWOUT IS 173.314 KW
Hour=20, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 223.314 KW. FINAL KWOUT IS 223.314 KW
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH -357.934 KW WITH 2630.31 KWH REMAINING AND 1470 KWH RESERVE.
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.A TO DISPATCH 22.1807 KW. FINAL KWOUT IS 22.1807 KW
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.B TO DISPATCH 122.181 KW. FINAL KWOUT IS 122.181 KW
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 230.294 KW. FINAL KWOUT IS 230.294 KW
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.D TO DISPATCH 222.181 KW. FINAL KWOUT IS 222.181 KW
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 122.181 KW. FINAL KWOUT IS 122.181 KW
Hour=21, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 172.181 KW. FINAL KWOUT IS 172.181 KW
Hour=22, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH -424.688 KW WITH 1752.3 KWH REMAINING AND 1470 KWH RESERVE.
Hour=22, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.A TO DISPATCH -38.489 KW. SETTING STORAGE.A TO IDLING STATE. FINAL KWOUT IS -1.21359 KW
Hour=22, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 169.624 KW. FINAL KWOUT IS 169.624 KW
Hour=22, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 61.511 KW. FINAL KWOUT IS 61.511 KW
Hour=22, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 111.511 KW. FINAL KWOUT IS 111.511 KW
Hour=22, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH -195.191 KW WITH 1752.3 KWH REMAINING AND 1470 KWH RESERVE.
Hour=22, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=REQUESTING STORAGE.C TO DISPATCH 141.74 KW. FINAL KWOUT IS 141.74 KW
Hour=22, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH 33.6266 KW. FINAL KWOUT IS 33.6266 KW
Hour=22, Sec=0, ControlIter=2, Element=StorageController2.sc, Action=REQUESTING STORAGE.G TO DISPATCH 83.6266 KW. FINAL KWOUT IS 83.6266 KW
Hour=23, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=ATTEMPTING TO DISPATCH -1416.23 KW WITH 1582.69 KWH REMAINING AND 1470 KWH RESERVE.
Hour=23, Sec=0, ControlIter=1, Element=StorageController2.sc, Action=REQUESTING STORAGE.F TO DISPATCH -168.691 KW. SETTING STORAGE.F TO IDLING STATE. FINAL KWOUT IS -2.42718 KW
